% Generated by make_case_tables.py from results/prototypes/case_deltas.csv. Do not edit.
{\setlength{\tabcolsep}{4pt}\setlength{\LTpost}{0pt}
\begin{longtable}{@{}llrrr@{}}
  \caption{Change in annual peak electric demand and autosized capacity from the release to two passes (\%), and timesteps at the pass limit of the converged configuration, in each prototype case.}\label{tab:case-limits} \\
  \toprule
  & Climate & Peak electric & Autosized & Timesteps at \\
  Building & zone & demand (\%) & capacity (\%) & pass limit \\
  \midrule
  \endfirsthead
  \multicolumn{5}{@{}l}{\emph{(continued)}} \\
  \toprule
  & Climate & Peak electric & Autosized & Timesteps at \\
  Building & zone & demand (\%) & capacity (\%) & pass limit \\
  \midrule
  \endhead
  \bottomrule
  \endfoot
  \bottomrule
  \endlastfoot
  High-rise apartment & 1A & +0.54 & $-$1.60 & 135 \\
  High-rise apartment & 5B & +0.00 & $-$1.87 & 997 \\
  High-rise apartment & 7 & +0.03 & $-$1.79 & 934 \\
  Mid-rise apartment & 1A & \textbf{+2.14} & $-$1.59 & 63 \\
  Mid-rise apartment & 5B & +1.54 & $-$1.66 & 222 \\
  Mid-rise apartment & 7 & $-$1.38 & $-$1.38 & 235 \\
  Hospital & 1A & $-$0.03 & +0.05 & 37,382 \\
  Hospital & 5B & $-$0.14 & +0.11 & 34,535 \\
  Hospital & 7 & +0.17 & $-$0.11 & 39,214 \\
  Large hotel & 1A & $-$0.05 & +0.11 & 1,104 \\
  Large hotel & 5B & $-$0.03 & +0.14 & 2,868 \\
  Large hotel & 7 & $-$0.33 & +0.18 & 7,464 \\
  Small hotel & 1A & $-$0.14 & +0.02 & 121 \\
  Small hotel & 5B & +0.06 & +0.02 & 764 \\
  Small hotel & 7 & +0.01 & +0.02 & 952 \\
  Large office & 1A & +0.34 & $-$1.23 & 4,674 \\
  Large office & 5B & $-$0.26 & $-$1.12 & 3,806 \\
  Large office & 7 & +0.56 & $-$1.15 & 9,798 \\
  Medium office & 1A & +0.09 & $-$0.26 & 1,613 \\
  Medium office & 5B & $-$1.86 & $-$0.27 & 154 \\
  Medium office & 7 & $-$1.08 & $-$0.22 & 1,956 \\
  Outpatient health care & 1A & +0.41 & $-$0.84 & 20,706 \\
  Outpatient health care & 5B & +0.70 & $-$1.24 & 27,963 \\
  Outpatient health care & 7 & +0.44 & $-$1.21 & 31,812 \\
  Fast-food restaurant & 1A & +0.02 & $-$0.04 & 3,426 \\
  Fast-food restaurant & 5B & +0.00 & $-$0.01 & 81 \\
  Fast-food restaurant & 7 & $-$0.04 & $-$0.01 & 42 \\
  Sit-down restaurant & 1A & +0.00 & +0.00 & 777 \\
  Sit-down restaurant & 5B & $-$0.00 & $-$0.01 & 37 \\
  Sit-down restaurant & 7 & +0.02 & $-$0.02 & 30 \\
  Standalone retail & 1A & +0.05 & +1.89 & 8,777 \\
  Standalone retail & 5B & $-$0.08 & $-$1.12 & 2,382 \\
  Standalone retail & 7 & $-$0.10 & $-$1.01 & 1,792 \\
  Strip mall & 1A & $-$0.51 & $-$0.13 & 13 \\
  Strip mall & 5B & +1.49 & $-$0.58 & 854 \\
  Strip mall & 7 & +0.95 & +1.03 & 778 \\
  Primary school & 1A & +0.04 & +1.92 & 5,639 \\
  Primary school & 5B & +0.14 & +0.08 & 4,334 \\
  Primary school & 7 & +0.25 & +0.08 & 8,850 \\
  Secondary school & 1A & +0.04 & $-$0.38 & 6,664 \\
  Secondary school & 5B & $-$0.38 & $-$0.46 & 5,334 \\
  Secondary school & 7 & $-$0.02 & $-$0.66 & 15,229 \\
  Warehouse & 1A & +0.21 & +0.00 & 34 \\
  Warehouse & 5B & +0.02 & +0.01 & 129 \\
  Warehouse & 7 & $-$0.00 & +0.01 & 29 \\
\end{longtable}
\noindent Bold: material change (at least 2\%). Autosized capacity: the largest change among the sums of cooling coil, heating coil and supply fan capacities. Timesteps at pass limit: timesteps of the year, out of 52,560, in which the converged configuration reached its limit of 50 passes. Climate zones: 1A Miami, 5B Denver, 7 International Falls.\par\bigskip
}
