% Generated by make_case_tables.py from results/prototypes/case_deltas.csv. Do not edit.
{\setlength{\tabcolsep}{4pt}\setlength{\LTpost}{0pt}
\begin{longtable}{@{}llrrrr@{}}
  \caption{Occupied unmet heating and cooling hours in each prototype case, release and two passes.}\label{tab:case-unmet} \\
  \toprule
  & Climate & \multicolumn{2}{c}{Heating (h)} & \multicolumn{2}{c}{Cooling (h)} \\
  \cmidrule(lr){3-4}\cmidrule(l){5-6}
  Building & zone & Release & Two passes & Release & Two passes \\
  \midrule
  \endfirsthead
  \multicolumn{6}{@{}l}{\emph{(continued)}} \\
  \toprule
  & Climate & \multicolumn{2}{c}{Heating (h)} & \multicolumn{2}{c}{Cooling (h)} \\
  \cmidrule(lr){3-4}\cmidrule(l){5-6}
  Building & zone & Release & Two passes & Release & Two passes \\
  \midrule
  \endhead
  \bottomrule
  \endfoot
  \bottomrule
  \endlastfoot
  High-rise apartment & 1A & 0.0 & 0.0 & 5.0 & 5.0 \\
  High-rise apartment & 5B & 0.0 & 0.0 & 6.3 & 7.3 \\
  High-rise apartment & 7 & 0.0 & 0.0 & 5.2 & 6.5 \\
  Mid-rise apartment & 1A & 0.0 & 0.0 & 0.0 & 0.0 \\
  Mid-rise apartment & 5B & 0.0 & 0.0 & 0.0 & 0.0 \\
  Mid-rise apartment & 7 & 0.0 & 0.0 & 0.2 & 0.2 \\
  Hospital & 1A & 0.0 & 0.0 & 885.0 & 895.7 \\
  Hospital & 5B & 0.0 & 0.0 & 62.5 & 68.7 \\
  Hospital & 7 & 19.3 & 18.7 & 13.2 & 11.5 \\
  Large hotel & 1A & 0.0 & 0.0 & \textbf{78.5} & \textbf{69.7} \\
  Large hotel & 5B & 12.8 & 12.0 & 488.8 & 483.3 \\
  Large hotel & 7 & 315.3 & 316.2 & 45.5 & 42.0 \\
  Small hotel & 1A & 0.0 & 0.0 & 343.7 & 332.3 \\
  Small hotel & 5B & 4.0 & 3.8 & 240.8 & 245.3 \\
  Small hotel & 7 & 13.3 & 11.2 & 464.8 & 470.7 \\
  Large office & 1A & 0.0 & 0.0 & 640.0 & 677.0 \\
  Large office & 5B & 64.7 & 66.7 & 645.0 & 677.8 \\
  Large office & 7 & 315.2 & 307.5 & 319.7 & 322.2 \\
  Medium office & 1A & 7.2 & 7.5 & 511.0 & 525.2 \\
  Medium office & 5B & 206.0 & 206.3 & 184.8 & 187.3 \\
  Medium office & 7 & 627.2 & 609.8 & 87.5 & 89.2 \\
  Outpatient health care & 1A & 335.3 & 334.5 & 2535.8 & 2538.7 \\
  Outpatient health care & 5B & 2436.2 & 2440.8 & 842.2 & 841.7 \\
  Outpatient health care & 7 & 3157.2 & 3159.2 & 482.7 & 483.5 \\
  Fast-food restaurant & 1A & 0.0 & 0.0 & 930.8 & 935.0 \\
  Fast-food restaurant & 5B & 0.0 & 0.2 & 0.2 & 0.3 \\
  Fast-food restaurant & 7 & 0.2 & 0.2 & 7.5 & 7.7 \\
  Sit-down restaurant & 1A & 0.0 & 0.0 & 890.5 & 895.7 \\
  Sit-down restaurant & 5B & 0.0 & 0.2 & 0.0 & 0.0 \\
  Sit-down restaurant & 7 & 0.2 & 0.2 & 4.2 & 4.2 \\
  Standalone retail & 1A & 5.7 & 5.7 & 0.0 & 0.0 \\
  Standalone retail & 5B & 332.7 & 334.0 & 0.0 & 0.0 \\
  Standalone retail & 7 & 334.7 & 333.7 & 0.0 & 0.0 \\
  Strip mall & 1A & 0.0 & 0.0 & 0.0 & 0.0 \\
  Strip mall & 5B & 1.2 & 1.2 & 0.0 & 0.0 \\
  Strip mall & 7 & 9.0 & 9.0 & 0.0 & 0.0 \\
  Primary school & 1A & 25.8 & 22.5 & 1050.7 & 1058.8 \\
  Primary school & 5B & 721.2 & 705.7 & 111.2 & 112.2 \\
  Primary school & 7 & 1449.3 & 1433.8 & 37.3 & 37.5 \\
  Secondary school & 1A & 64.8 & 64.0 & 1760.8 & 1755.0 \\
  Secondary school & 5B & 1291.8 & 1278.3 & 264.0 & 267.0 \\
  Secondary school & 7 & 1890.5 & 1880.5 & 83.8 & 83.8 \\
  Warehouse & 1A & 0.2 & 0.0 & 58.3 & 58.7 \\
  Warehouse & 5B & 69.5 & 66.8 & 2.0 & 1.8 \\
  Warehouse & 7 & 98.8 & 98.5 & 0.8 & 1.0 \\
\end{longtable}
\noindent Bold: material change (at least 10\% and 5 h for heating or cooling, or the total crossing 300 h). Every case has timesteps in which the converged configuration reached its limit of 50 passes (Table~\ref{tab:case-limits}). Climate zones: 1A Miami, 5B Denver, 7 International Falls.\par\bigskip
}
