% Generated by make_result_tables.py. Do not edit.
\begin{table}[tbp]
  \centering
  \caption{Error of the daily cooling energy of the ideal air system at four timesteps per hour, with the release and with the surfaces, air and HVAC in agreement, for each control pattern.}
  \label{tab:control}
  \begin{tabularx}{\textwidth}{@{}Ycc@{}}
    \toprule
    Control pattern & Release (\%) & Balances in agreement (\%) \\
    \midrule
    Always controlled at \SI{22}{\celsius} & 4.3 & 0.28 \\
    Floating in a band of 21 to \SI{22}{\celsius} & 14.9 & 0.77 \\
    Band of 21 to \SI{24}{\celsius} by day, 15 to \SI{30}{\celsius} at night & 17.4 & 0.61 \\
    Always controlled, step from 22 to \SI{20}{\celsius} from 08:00 to 18:00 & 3.0 & 0.71 \\
    The same step, subdivision of the HVAC timestep suppressed & 1.9 & 0.55 \\
    \bottomrule
  \end{tabularx}
  \par\smallskip\raggedright
  Single room without solar gain, summer design day, against the run with 30 timesteps per hour of the same configuration. Balances in agreement: the surfaces, air and HVAC calculated again within each timestep until they agree.
\end{table}
