% Generated by make_result_tables.py. Do not edit.
\begin{table}[tbp]
  \centering
  \caption{Mean extra passes per timestep, difference from the converged solution and runtime for each limit on the passes.}
  \label{tab:passes}
  \begin{tabularx}{\textwidth}{@{}Ycccc@{}}
    \toprule
    Limit & Extra passes & Difference (\si{\celsius}) & Runtime (s) & Ratio to release \\
    \midrule
    One pass & 1 & 0.0227 & 18.3 & 1.35 \\
    Two passes & 2 & 0.0050 & 22.4 & 1.65 \\
    Passes until the air changes by less than \SI{0.001}{\celsius} & 1.9 & 0.0059 & 26.3 & 1.93 \\
    Converged & 6.7 & -- & 79.5 & 5.85 \\
    \bottomrule
  \end{tabularx}
  \par\smallskip\raggedright
  Passes and difference: single room, free-floating, summer design day, four timesteps per hour. For comparison, the converged solution differs from its own run with 30 timesteps per hour by \SI{0.0071}{\celsius}, and the release differs from that run by \SI{0.148}{\celsius}. Runtime: annual run of the small office distributed with EnergyPlus, release 13.6~s, one sample each. Extra passes: the mean number of additional calculations of the surfaces, air and HVAC per timestep.
\end{table}
