% Generated by make_result_tables.py. Do not edit.
\begin{table}[tbp]
  \centering
  \caption{Order of accuracy and error of the zone air temperature in the single room floating on its summer design day, with the default third-order scheme, for variants that change one term of the model.}
  \label{tab:variants}
  \begin{tabularx}{\textwidth}{@{}>{\raggedright\arraybackslash\leftskip=1em}p{0.37\textwidth}*{4}{>{\centering\arraybackslash}X}@{}}
    \toprule
    \multicolumn{1}{@{}l}{Variant} & Fitted order & \multicolumn{2}{c}{Order without a reference} & RMS error (\si{\celsius}) \\
    \cmidrule(lr){3-4}
    \multicolumn{1}{@{}l}{\emph{Timesteps per hour}} & 2--10, against 30 & 3, 6, 12 & 5, 10, 20 & 4 \\
    \midrule
    \multicolumn{5}{@{}l}{\emph{Release}} \\
    As described & 0.95 & 0.57 & 0.90 & 0.0492 \\
    Interior convection fixed at \SI{3}{W/(m^2.K)} & 0.95 & 0.57 & 0.84 & 0.0548 \\
    Interior long-wave exchange off & 1.24 & 1.06 & 0.97 & 0.0601 \\
    Both of the above & 0.98 & 0.66 & 0.71 & 0.0373 \\
    100 warmup days & 0.94 & 0.59 & 0.85 & 0.0487 \\
    \addlinespace
    \multicolumn{5}{@{}l}{\emph{Inside faces calculated again until the surfaces and air agree}} \\
    As described & 0.97 & 0.61 & 0.84 & 0.0420 \\
    Interior convection fixed at \SI{3}{W/(m^2.K)} & 0.96 & 0.60 & 0.83 & 0.0433 \\
    Interior long-wave exchange off & 1.00 & 1.70 & 0.82 & 0.0204 \\
    Both of the above & 0.97 & 0.61 & 0.83 & 0.0305 \\
    100 warmup days & 0.97 & 0.62 & 0.83 & 0.0420 \\
    \addlinespace
    \multicolumn{5}{@{}l}{\emph{Both faces calculated again until the surfaces and air agree}} \\
    As described & 1.85 & 1.85 & 1.73 & 0.0025 \\
    Interior convection fixed at \SI{3}{W/(m^2.K)} & 1.66 & 1.77 & 1.41 & 0.0022 \\
    Interior long-wave exchange off & 2.86 & 5.72 & 2.21 & 0.0016 \\
    Both of the above & 2.18 & 2.37 & 1.99 & 0.0015 \\
    100 warmup days & 1.85 & 1.85 & 1.73 & 0.0025 \\
    \bottomrule
  \end{tabularx}
  \par\smallskip\raggedright
  Order 1: the error halves when the timestep is halved. Order 2: it falls fourfold.
\end{table}
